Substation,Feeder,Asset type,Asset ID,Amps A,Amps B,Amps C,% OL A,% OL B,% OL C,Rating A,Rating B,Rating C
tyn202,tyn202_sw,Line,tyn202_sw,1921.2093164067148,1917.1795516594589,2031.6447568945441,480.3023291016787,479.2948879148647,507.91118922363603,400,400,400
tyn202,tyn202_sw,Transformer,sub_tyn202_ra,1921.2093178424448,0,0,125.75188262241457,0,0,1527.7777777777778,0,0
tyn202,tyn202_sw,Line,tyn202_feeder,1797.622155699462,1804.4037741775198,1912.1357053122842,293.2499438335174,294.3562437483719,311.930783900862,613,613,613
tyn202,tyn202_sw,Line,tyn202_w_6_018_abc80949,1797.6225136814119,1804.404044408003,1912.1358916027295,293.25000223187794,294.35628783164816,311.9308142908205,613,613,613
tyn202,tyn202_sw,Line,tyn202_w_9_262_abc64916,1797.6228074052158,1804.4042663711748,1912.1360477346134,293.2500501476698,294.3563240409747,311.93083976094834,613,613,613
tyn202,tyn202_sw,Line,tyn202_w_9p009_b1169710,0,231.23635833806998,0,0,154.15757222537997,0,0,150,0
tyn202,tyn202_sw,Line,tyn202_w_9p008_b1169643,0,221.04843165463228,0,0,147.3656211030882,0,0,150,0
tyn202,tyn202_sw,Line,tyn202_w_9p007_b1169641,0,163.2563011585868,0,0,108.83753410572454,0,0,150,0
tyn202,tyn202_sw,Line,tyn202_w_9_479_abc1147658,1797.624089760298,1573.183927960812,1912.136721967279,293.2502593409948,256.6368561110623,311.930949749964,613,613,613
tyn202,tyn202_sw,Line,tyn202_w_9_259_abc1147659,1797.6245386353892,1573.18426325249,1912.1369550188056,293.2503325669477,256.6369108079102,311.93098776815754,613,613,613
tyn202,tyn202_sw,Line,tyn202_w_6_525_abc80939,1797.6255330369547,1573.1850044114913,1912.1374608115154,293.25049478580013,256.63703171476203,311.9310702792032,613,613,613
tyn202,tyn202_sw,Line,tyn202_w_6_526_abc1006552,962.3368262578682,796.4958970922805,892.7622257600624,156.9880630110715,129.9340778290833,145.6382097487867,613,613,613
tyn202,tyn202_sw,Line,tyn202_w_6_527_abc1006553,962.3375144910227,796.4964323838411,892.7625442056107,288.12500433862954,238.47198574366502,267.2941749118595,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_6_004_abc2670,955.116682944927,789.6539640202166,682.0683341070287,285.9630787260261,236.42334252102293,204.2120760799487,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_6_003_abc2674,897.0367027816905,789.6543965746578,590.1139341333385,268.57386310829054,236.42347202834065,176.68081860279597,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_6_402_abc2677,893.3960671829087,789.6549839342975,590.1142635825511,267.4838524499727,236.42364788452022,176.68091724028477,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_6_401_abc2681,893.3965210876557,789.6553399524004,590.114463181088,267.48398834959755,236.4237544767666,176.68097700032575,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_098_abc2686,893.3969299568989,675.9357154705365,409.40770817888233,267.4841107655386,202.37596271572946,122.57715813738992,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_097_abc2690,893.3972979325819,655.294952514125,409.4078442560721,267.4842209378987,196.1960935671033,122.5771988790635,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_095_abc2704,893.3979762402854,655.295477973474,409.4080956021839,267.48442402403754,196.1962508902617,122.57727413239039,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_094_abc2703,893.3986694138237,651.8521209198187,409.4083531457339,267.484631561025,195.1653056646164,122.5773512412377,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_162_abc2710,893.3991015939598,648.4074642105413,409.40851407955466,267.4847609562754,194.13397132052134,122.57739942501638,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_092_abc59958,893.3994901394099,648.4077662357779,384.91403051325045,267.4848772872485,194.1340617472389,115.24372171055404,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_197_a59959,238.23250423854367,0,0,110.29282603636281,0,0,216,0,0
tyn202,tyn202_sw,Line,tyn202_w_5_198_a59947,238.23256860612182,0,0,110.2928558361675,0,0,216,0,0
tyn202,tyn202_sw,Line,tyn202_w_5_172_a59940,234.56390746056385,0,0,108.5944016021129,0,0,216,0,0
tyn202,tyn202_sw,Line,tyn202_w_5_173_a34941,227.2495280724461,0,0,140.2774864644729,0,0,162,0,0
tyn202,tyn202_sw,Line,tyn202_w_5_174_a34952,176.26062370218318,0,0,108.80285413715012,0,0,162,0,0
tyn202,tyn202_sw,Line,tyn202_w_5_175_a1148618,168.9927438352959,0,0,104.31650854030612,0,0,162,0,0
tyn202,tyn202_sw,Line,tyn202_w_5_297_a1148619,168.9930213460433,0,0,104.3166798432366,0,0,162,0,0
tyn202,tyn202_sw,Line,tyn202_w_5_176_a34950,168.99325567355268,0,0,104.31682448984733,0,0,162,0,0
tyn202,tyn202_sw,Line,tyn202_w_5_091_abc59956,655.314852443205,648.4080643642112,384.91416796237985,196.2020516297021,194.13415100724887,115.24376286298799,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_090_abc95844,589.3624888009797,648.408593572165,384.91441215294816,176.4558349703532,194.13430945274405,115.24383597393657,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_089_abc95843,589.3627416662204,648.4087962054414,381.85233919891294,176.4559106785091,194.13437012138962,114.32704766434519,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_207_abc59943,589.3631149434132,648.4090950586047,381.85247647046094,176.45602243814767,194.13445959838464,114.32708876361106,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_087_abc95850,585.7301849339598,610.343859543264,378.79630608734755,175.36831884250293,182.73768249798323,113.41206769082261,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_105_abc95851,585.7305714937247,610.3441657159543,378.79644736056116,175.3684345789595,182.7377741664534,113.41210998819196,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_085_abc59941,585.7310760935864,610.3445649733214,375.7327753463014,175.36858565676238,182.73789370458726,112.49484291805432,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_083_abc95853,574.9084942673389,610.3449897278249,375.73297025004496,172.12829169680805,182.73802087659428,112.49490127246855,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_081_abc59939,574.9090504286515,603.3932483944723,375.73317204561863,172.1284582121711,180.6566611959498,112.49496169030498,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_079_abc34940,574.909901226016,603.3939182647599,375.7334802927845,172.12871294192095,180.65686175591617,112.4950539798756,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_253_abc34939,571.3479974237993,596.4165954483245,375.73377522810506,171.06227467778422,178.56784294860014,112.49514228386379,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_088_abc34942,449.1073941138692,410.7297839902542,274.5600005356007,134.46329165085905,122.97298921863897,82.20359297473074,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_071_abc95862,449.10765064104856,410.7299671060298,274.5600678651239,134.46336845540375,122.97304404372149,82.20361313327064,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_070_abc59722,449.10811250121765,410.7302955860653,274.5601840931814,134.4635067368915,122.97314239103751,82.20364793209023,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_069_abc34975,449.1086488250727,281.7547153498788,274.5603242898365,134.463667312896,84.35769920655054,82.20368990713668,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_068_abc34974,445.5966294052195,271.3700489116787,271.50728625958584,133.4121644925807,81.24851763822714,81.28960666454665,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_067_abc266,445.5970742101756,271.37029875395825,271.5073999252557,133.41229766771724,81.24859244130487,81.28964069618434,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_066_abc265,445.5975143004486,223.04571271762188,271.5075120616449,133.41242943127202,66.78015350827002,81.28967426995357,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_065_abc253,445.59795557748566,223.04591598270255,271.50762415985554,133.4125615501454,66.78021436607861,81.28970783229208,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_093_abc252,445.5983658316704,223.04610510318938,271.50772805615543,133.41268438073962,66.78027098897886,81.2897389389687,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_063_abc1032366,410.7996848261035,223.04630575153132,271.50783785874256,122.99391761260583,66.78033106333274,81.28977181399478,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_062_abc1032367,410.8002513168594,115.2457225401601,271.507982520815,122.99408722061658,34.504707347353325,81.28981512599252,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_061_abc74131,410.8007212136869,115.24566990829605,271.5081019325706,122.99422790828949,34.50469158931019,81.28985087801514,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_133_abc74124,410.80112117829754,115.24562472299766,140.59108059012618,122.99434765817293,34.50467806077774,42.09313790123538,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_5_030_abc14463,178.84625871719248,55.61678343312226,59.34150211181579,159.68415956892187,49.65784235100202,52.983484028406956,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_031_abc14451,178.8463723314281,55.61649708901075,59.341241319975275,159.68426101020367,49.65758668661674,52.98325117854935,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_032_abc14452,178.84654088222578,55.616071331316185,59.340853536118566,159.6844115019873,49.65720654581802,52.982904942963,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_074_abc14457,178.84676244399583,55.61550991706097,51.832187369959556,159.68460932499627,49.656705283090155,46.27873872317817,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_102_abc14460,178.8468455126688,55.61529891025061,45.655327845340686,159.6846834934543,49.65651688415233,40.76368557619704,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_103_abc14461,178.8469772982015,55.614963551223944,45.654837492235075,159.68480115910847,49.65621745644995,40.76324776092417,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_035_abc14462,178.8471840146633,55.614435995566915,44.22103468668552,159.68498572737795,49.65574642461332,39.48306668454064,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_036_abc89539,190.70287681658021,48.88647855595014,15.682648085998785,170.27042572908948,43.648641567812625,14.002364362498914,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_037_abc89534,190.70316277288416,48.88673213333021,15.682822244678222,170.27068104721798,43.64886797618769,14.002519861319843,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_038_abc89532,190.7034318611348,48.886971143735266,15.682986367110011,170.27092130458465,43.64908137833506,14.002666399205369,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_104_abc33484,190.70376086704567,48.8872638920509,15.683187348109172,170.27121505986221,43.64934276075974,14.002845846526046,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_106_abc33468,190.70417956750595,48.887637277830024,15.683443622544912,170.27158889955888,43.64967614091967,14.003074662986528,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5_043_abc33462,187.33048579016761,45.39764530410466,12.54737631941579,167.25936231264967,40.53361187866487,11.203014570906955,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_5p066_a1169605,180.60162208636189,0,0,120.40108139090793,0,0,150,0,0
tyn202,tyn202_sw,Line,tyn202_w_5p067_a1169607,173.87737016777834,0,0,115.91824677851889,0,0,150,0,0
tyn202,tyn202_sw,Line,tyn202_w_5p068_a1169581,167.15866378600305,0,0,111.4391091906687,0,0,150,0,0
tyn202,tyn202_sw,Line,tyn202_w_5p069_a1169583,153.73047878204608,0,0,102.48698585469738,0,0,150,0,0
tyn202,tyn202_sw,Line,tyn202_w_8_094_abc41186,101.1820465549578,137.3587880413178,74.33143775519945,90.34111299549804,122.6417750368909,66.36735513857094,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_122_abc41185,101.18261404387194,137.35929483725496,68.14609001178178,90.34161968202852,122.64222753326337,60.844723224805165,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_123_abc41192,101.18317513058653,137.3597958544829,49.57824926751656,90.3421206523094,122.64267487007403,44.26629398885407,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_124_abc80952,101.18379291293274,126.76738334757601,49.57864305989701,90.34267224368995,113.18516370319287,44.26664558919376,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_125_abc80953,101.18423701727127,126.76778025592789,43.38551208766903,90.34306876542078,113.18551808564989,38.7370643639902,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_126_abc75437,101.18468327544122,126.76817915493145,37.19100912448364,90.34346721021537,113.18587424547451,33.20625814686039,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_127_abc75436,101.18510980908646,126.7685604991683,37.19128205017952,90.3438480438272,113.18621473140027,33.206501830517425,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_128_abc75433,87.18465897383784,126.76894631331956,37.19155854694123,77.84344551235522,113.18655920832103,33.2067487026261,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_134_abc75430,41.776086924131846,126.76932925405625,37.19183336770255,37.300077610832005,113.18690111969308,33.20699407830585,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_135_abc75429,41.776533055170184,126.76972874533817,37.19212053125289,37.300475942116236,113.18725780833765,33.20725047433294,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_309_abc75428,41.7769163824627,112.5685914901455,37.19236750158116,37.30081819862741,100.50767097334419,33.20747098355461,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_164_abc75427,41.777291348196535,112.56892702381059,37.19260927752368,37.30115298946119,100.50797055697373,33.20768685493186,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_129_abc64903,27.835408139003807,112.5694102365427,24.791720578334235,24.8530429812534,100.50840199691311,22.13546480208414,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_130_abc29625,27.835991166336594,112.56993144376246,24.79209748229319,24.853563541371958,100.5088673605022,22.135801323476063,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_8_168_abc29626,27.83667676573411,112.57054361684304,24.79254133302557,24.85417568369117,100.50941394360986,22.136197618772833,112,112,112
tyn202,tyn202_sw,Line,tyn202_w_9p004_c1169660,0,0,181.3922454987894,0,0,120.92816366585961,0,0,150
tyn202,tyn202_sw,Line,tyn202_w_9p001_c1169658,0,0,204.8784356767589,0,0,136.58562378450594,0,0,150
tyn202,tyn202_sw,Line,tyn202_w_9_101_abc75434,835.3444256877344,776.7834262563566,1019.7096975004121,186.46080930529786,173.38915764650818,227.61377176348483,448,448,448
tyn202,tyn202_sw,Line,tyn202_w_9_378_abc75438,163.6318807682504,355.70547388742847,153.54741220993859,75.75550035567147,164.67846013306874,71.0867649120086,216,216,216
tyn202,tyn202_sw,Line,tyn202_w_9_379_abc64912,163.6322275298999,345.4113456913978,153.54762380505457,75.75566089347218,159.9126600423138,71.08686287271046,216,216,216
tyn202,tyn202_sw,Line,tyn202_w_9p011_b1187353,0,173.0909387135722,0,0,115.39395914238146,0,0,150,0
tyn202,tyn202_sw,Line,tyn202_w_9p010_b1187354,0,173.09768297929736,0,0,115.39845531953156,0,0,150,0
tyn202,tyn202_sw,Line,tyn202_w_9_438_a16701,163.64717165119995,0,0,109.09811443413331,0,0,150,0,0
tyn202,tyn202_sw,Line,tyn202_w_9p038_a1169618,163.65363745295218,0,0,109.10242496863478,0,0,150,0,0
tyn202,tyn202_sw,Line,tyn202_w_9_380_c1169654,0,0,153.5485787649685,0,0,102.36571917664567,0,0,150
tyn202,tyn202_sw,Line,tyn202_w_9p005_b1169645,0,172.32165294033624,0,0,114.88110196022416,0,0,150,0
tyn202,tyn202_sw,Line,tyn202_w_9_100_abc108913,671.748377164348,421.50917616423646,866.1729025083363,149.94383418847053,94.08686967951706,193.3421657384679,448,448,448
tyn202,tyn202_sw,Line,tyn202_w_9_099_abc64904,668.1385098269476,421.50979954699676,866.1734141548375,200.04147000806816,126.20053878652597,259.3333575313885,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_9p066_c1169717,0,0,155.01778093555598,0,0,103.34518729037066,0,0,150
tyn202,tyn202_sw,Line,tyn202_w_9_048_abc86108,664.5183509520016,421.51066836201704,574.8689620126602,198.9575901053897,126.20079891078355,172.11645569241324,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_141_abc16722,649.9826013589463,418.0799564740322,565.5638579919439,194.6055692691456,125.17363966288389,169.3304964047736,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_140_abc16723,649.9836684054013,418.08063990693785,565.5643928711668,194.60588874413213,125.17384428351433,169.33065654825353,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_104_abc29631,646.3303964895298,414.64651829965476,562.4469248965734,193.51209475734424,124.1456641615733,168.39728290316566,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_484_abc29630,646.3310040065169,414.6469074522168,562.44722737226,193.51227664865775,124.14578067431641,168.3973734647485,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_103_abc53884,642.6604867794116,414.6473343625357,562.4475579384115,192.4133193950334,124.14590849177716,168.39747243665016,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_102_abc53881,642.661313772099,414.64786526050284,559.311545105355,192.41356699763443,124.14606744326433,167.45854643872903,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_101_abc53820,635.2812600365343,407.7749269519906,553.0862692516945,190.20397007081863,122.08830148263192,165.5946913927229,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_100_abc53819,631.5696453456786,404.3299304155954,549.9775502382283,189.09270818732892,121.05686539389085,164.66393719707435,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_099_abc71114,598.3425688317549,335.2900124154727,448.56013245324414,179.14448168615417,100.38623126211756,134.2994408542647,334,334,334
tyn202,tyn202_sw,Line,tyn202_w_8_098_abc69904,598.3436945367777,314.63010318634366,448.560648885441,179.14481872358613,94.20062969651008,134.29959547468292,334,334,334
tyn202,tyn202_sw,Line,tyn202_x_2_079_abc75650,503.6896188297931,263.1016475097074,408.83630066551405,150.80527509874045,78.7729483561998,122.40607804356709,334,334,334
tyn202,tyn202_sw,Line,tyn202_x_2_078_abc75646,492.8222418194293,252.83188444216063,399.74292628726243,147.55156940701474,75.69816899465887,119.68351086444984,334,334,334
tyn202,tyn202_sw,Line,tyn202_x_2_077_abc29637,458.22602448851524,218.3175514142469,319.84174521520254,137.1934205055435,65.36453635157093,95.76100156143788,334,334,334
tyn202,tyn202_sw,Line,tyn202_x_2_267_abc29636,451.01971580133375,211.4189749829917,295.6692936924303,135.03584305429155,63.29909430628494,88.52374062647613,334,334,334
tyn202,tyn202_sw,Line,tyn202_x_2_076_abc29641,429.42871067754373,207.9701689672666,235.3891892311735,128.57147026273765,62.266517654870235,70.47580515903398,334,334,334
tyn202,tyn202_sw,Line,tyn202_x_2_075_abc29647,429.4294319097959,194.17590843408806,235.38958327853123,128.5716862005377,58.13649953116409,70.4759231372848,334,334,334
tyn202,tyn202_sw,Line,tyn202_x_2_402_abc1151551,203.79318919206503,20.699935384099383,133.31979263313247,125.79826493337347,12.777737891419372,82.29616829205708,162,162,162
tyn202,tyn202_sw,Line,tyn202_x_2_132_abc53793,203.79330644902902,20.70002861633594,133.31986003580758,125.79833731421543,12.777795442182677,82.29620989864665,162,162,162
tyn202,tyn202_sw,Line,tyn202_x_2_187_abc53797,200.25972309256522,17.248483426418947,121.36439562959322,123.61711302010198,10.647211991616635,74.91629359851433,162,162,162
tyn202,tyn202_sw,Line,tyn202_x_2_016_ac29657,154.65688845773548,0,36.00093343727427,138.08650755154954,0,32.143690568994884,112,0,112
tyn202,tyn202_sw,Line,tyn202_x_2_017_ac29658,140.38122599552085,0,32.996559461093746,125.34038035314362,0,29.461213804547988,112,0,112
tyn202,tyn202_sw,Line,tyn202_x_2_018_ac64745,140.38140678203655,0,32.996989490666,125.34054176967548,0,29.461597759523215,112,0,112
tyn202,tyn202_sw,Line,tyn202_x_2_019_ac41220,140.38157888445062,0,17.994137223752766,125.3406954325452,0,16.066193949779255,112,0,112
tyn202,tyn202_sw,Line,tyn202_x_2_020_a41221,136.83166489778205,0,0,122.17112937301968,0,0,112,0,0
tyn202,tyn202_sw,Line,tyn202_x_2_021_a64748,119.11254792821725,0,0,106.35048922162255,0,0,112,0,0
tyn202,tyn202_sw,Line,tyn202_x_2_022_a64749,115.574104098275,0,0,103.19116437345983,0,0,112,0,0
tyn202,tyn202_sw,Transformer,sub_tyn202_rb,0,1917.179552908839,0,0,125.48811619039672,0,0,1527.7777777777778,0
tyn202,tyn202_sw,Transformer,sub_tyn202_rc,0,0,2031.644758210629,0,0,132.98038417378663,0,0,1527.7777777777778